---
title: SEL SEL-735 Modbus Register Map
description: SEL SEL-735 Modbus map and register map with sample Modbus registers, register addresses, and power quality and revenue meter overview for engineers. Includes sample addresses and data types for review before use with Modbus Monitor XPF.
---

# SEL SEL-735 Modbus Register Map

The SEL SEL-735 is a power quality and revenue meter used for power quality auditing, compliance reporting, and disturbance analysis. This page provides a sample Modbus register map with addresses, data types, and signal categories to help engineers commission, troubleshoot, and monitor the device. For SEL SEL-735 deployments, teams often use this map to surface voltage, current, and demand data in utility metering, substations, and power quality analysis.

This page shows a public register preview. Check the catalog in your installed XPF version for complete-map availability and licensing.

Confirm the exact model and firmware, address base, register function, word order, scaling and units against the manufacturer manual before polling. This preview does not establish hardware validation.

## Overview

- **Device:** SEL SEL-735
- **Type:** Power Quality and Revenue Meter
- **Protocol:** Confirm the supported transport for the exact device and firmware in the manufacturer manual.
- **Use case:** power quality auditing, compliance reporting, and disturbance analysis
- **Works with:** Modbus Monitor XPF (import directly)

## Download Modbus Map

The sample below is a public preview. Check the catalog in your installed XPF version for current availability, access and licensing.

- [Get Modbus Monitor XPF](https://www.modbusmonitor.com/download)

[Public JSON preview](https://modbus-monitor.github.io/modbus-device-maps/maps/sel/sel-735.json) · [Preview data terms](https://modbus-monitor.github.io/modbus-device-maps/data-license/)

## Register Table (Sample)

Sample registers from the SEL SEL-735 Modbus map. Confirm the sample against the exact device and firmware before use.

| Signal | Address | Type | Units | Category |
|---|---:|---|---|---|
| VA RMS VOLTAGE VA | 400358 | INT32 | V | Voltage |
| IA RMS CURRENT IA | 400350 | INT32 | - | Current |
| PFD3 DISPLACEMENT POWER FACTOR 3 PHASE | 400910 | INT16 | PF | Power |
| FREQ FREQUENCY (HZ) | 400900 | UINT32 | Hz | Frequency |
| WP3_DEL WATT PEAK DEMAND 3 PHASE DELIVERED | 400500 | INT32 | kW | Demand |
| W3 WATTS 3 PHASE | 400370 | INT32 | - | General |
| IB RMS CURRENT IB | 400352 | INT32 | - | Current |
| IC RMS CURRENT IC | 400354 | INT32 | - | Current |
| IN RMS CURRENT IN | 400356 | INT32 | - | Current |
| VB RMS VOLTAGE VB | 400362 | INT32 | V | Voltage |
| VC RMS VOLTAGE VC | 400360 | INT32 | V | Voltage |
| VAB RMS VOLTAGE VAB | 400364 | INT32 | V | Voltage |

## How to Use This Map

1. **Download Modbus Monitor XPF** — [Get the free version](https://www.modbusmonitor.com/download).
2. **Select the SEL SEL-735 device map** — check availability and access in the installed application catalog.
3. **Connect to your device** — confirm transport, addressing and data types before starting a read operation.
4. **Visualise and log** — build dashboards, trend data, and export readings without manual register entry.

## Why Use Pre-Built Maps

- **Saves time** — no need to manually look up or enter register addresses
- **Reduces errors** — reusable maps reduce repeated manual entry; validate addresses and data types for your device
- **Speeds commissioning** — connect and poll within minutes instead of hours
- **Reusable across projects** — use the same map across multiple sites and installations

## Data Categories Available

- Voltage
- Current
- Demand
- Frequency
- Power

## Related Tools

- [Modbus Monitor XPF — Windows Modbus Tool](https://www.modbusmonitor.com/download)
- [Modbus HMI Builder](https://www.modbusmonitor.com/modbus-hmi)
- [Compare Modbus Monitor XPF with Other Tools](https://www.modbusmonitor.com/compare)

## Related Device Maps

- [SEL SEL-351A Modbus Register Map](./sel-351a.md)
- [SEL SEL-751A Modbus Register Map](./sel-751a.md)
- [SEL SEL-710 Modbus Register Map](./sel-710.md)
- [All SEL Modbus Register Maps](./index.md)
- [All XPF Device Maps](../../../../modbus-device-maps/index.md)

<!-- public-preview-metadata -->
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Dataset", "name": "SEL SEL-735 public register preview", "description": "Sample register addresses and data types; not a complete map or hardware verification.", "url": "https://docs.quantumbitsolutions.com/products/xpf/device-maps/sel/sel-735/", "license": "https://modbus-monitor.github.io/modbus-device-maps/data-license/", "creator": {"@type": "Organization", "name": "Quantum Bit Solutions", "url": "https://quantumbitsolutions.com/"}, "distribution": {"@type": "DataDownload", "encodingFormat": "application/json", "contentUrl": "https://modbus-monitor.github.io/modbus-device-maps/maps/sel/sel-735.json"}}</script>
<!-- /public-preview-metadata -->
